# NT-BESS-001/2026 — Normas internas BESS + Acordo Operativo + Anexos + Manual de Procedimentos

> Extração fiel (texto) do documento enviado pela CERPRO. Fonte primária — não editar; usar como referência.

COOPERATIVA DE ELETRIFICAÇÃO RURAL DA REGIÃO DE PROMISSÃO – CERPRO
NORMA TÉCNICA CERPRO NT-BESS-001/2026
SISTEMAS DE ARMAZENAMENTO DE ENERGIA ELÉTRICA (BESS)
REQUISITOS PARA CONEXÃO, OPERAÇÃO, SEGURANÇA, PROTEÇÃO E RESPONSABILIDADES
VERSÃO 1.0
══════════════════════════════════════════════════════
FINALIDADE
Estabelecer critérios técnicos, operacionais, regulatórios e de segurança para análise, aprovação, conexão, operação e fiscalização de Sistemas de Armazenamento de Energia Elétrica (BESS – Battery Energy Storage Systems) conectados à rede de distribuição da CERPRO.
══════════════════════════════════════════════════════
FUNDAMENTAÇÃO
Esta norma fundamenta-se em:
I – Lei nº 9.074/1995;
II – Lei nº 9.427/1996;
III – Lei nº 14.300/2022;
IV – Lei nº 15.269/2025;
V – Resolução Normativa ANEEL nº 1.000/2021;
VI – PRODIST;
VII – Regulamentação dos Sistemas de Armazenamento de Energia aprovada pela ANEEL;
VIII – Normas ABNT aplicáveis;
IX – Normas do Corpo de Bombeiros;
X – Normas ambientais aplicáveis.
══════════════════════════════════════════════════════
PRINCÍPIOS GERAIS
Art. 1º A CERPRO reconhece a importância estratégica dos sistemas de armazenamento de energia para a modernização do setor elétrico.
Art. 2º Nenhuma disposição desta norma tem por finalidade impedir o acesso de consumidores às tecnologias de armazenamento.
Art. 3º Toda conexão deverá observar:
I – segurança das pessoas;
II – segurança patrimonial;
III – continuidade do serviço;
IV – qualidade da energia;
V – estabilidade do sistema elétrico;
VI – equilíbrio econômico-financeiro da prestação do serviço público;
VII – conformidade regulatória.
══════════════════════════════════════════════════════
DEFINIÇÕES
Para fins desta norma:
BESS:
Sistema de Armazenamento de Energia por Baterias.
SAE:
Sistema de Armazenamento de Energia.
Peak Shaving:
Utilização do sistema para redução de demanda nos horários de ponta.
Behind the Meter:
Sistema instalado após o ponto de medição da distribuidora.
Operação Ilhada:
Operação independente da rede da CERPRO.
Exportação:
Fluxo de energia da unidade consumidora para a rede da CERPRO.
Anti-Exportação:
Sistema destinado a impedir fluxo reverso para a rede.
══════════════════════════════════════════════════════
OBRIGATORIEDADE DE ANÁLISE PRÉVIA
Art. 4º Nenhum sistema de armazenamento poderá entrar em operação sem prévia análise da CERPRO.
Art. 5º A análise técnica será obrigatória independentemente da potência instalada.
Art. 6º A aprovação do projeto não autoriza automaticamente a energização ou operação comercial do sistema.
══════════════════════════════════════════════════════
DOCUMENTAÇÃO OBRIGATÓRIA
Art. 7º O interessado deverá apresentar:
I – Requerimento formal;
II – Projeto executivo completo;
III – Diagramas unifilares;
IV – Diagramas funcionais;
V – ART/TRT dos responsáveis técnicos;
VI – Memorial descritivo;
VII – Catálogos técnicos dos equipamentos;
VIII – Certificados de conformidade;
IX – AVCB ou documento equivalente;
X – Licenças ambientais exigíveis;
XI – Comprovação de atendimento às exigências regulatórias aplicáveis;
XII – Declaração formal da finalidade operacional do sistema.
══════════════════════════════════════════════════════
ESTUDOS OBRIGATÓRIOS
Art. 8º A CERPRO poderá exigir:
I – Estudo de curto-circuito;
II – Estudo de fluxo de potência;
III – Estudo de coordenação de proteção;
IV – Estudo de seletividade;
V – Estudo de estabilidade;
VI – Estudo de qualidade da energia;
VII – Estudo de harmônicas;
VIII – Estudo de transitórios;
IX – Estudo de contingência;
X – Estudo de impacto sistêmico.
§ 1º Todos os estudos deverão ser assinados por profissional legalmente habilitado.
§ 2º Todos os custos correrão por conta do interessado.
══════════════════════════════════════════════════════
PROTEÇÃO E SEGURANÇA
Art. 9º O sistema deverá possuir proteção contra:
I – sobrecorrente;
II – sobretensão;
III – subtensão;
IV – sobre frequência;
V – subfrequência;
VI – falha de sincronismo;
VII – falha de aterramento;
VIII – fluxo reverso indevido.
Art. 10. A CERPRO poderá exigir relés dedicados, redundância de proteção e sistemas independentes de desligamento.
══════════════════════════════════════════════════════
EXPORTAÇÃO DE ENERGIA
Art. 11. É vedada a exportação de energia para a rede da CERPRO sem autorização expressa.
Art. 12. Todo sistema destinado exclusivamente a peak shaving deverá possuir sistema anti-exportação.
Art. 13. A CERPRO poderá exigir:
I – relés anti-exportação;
II – medição dedicada;
III – monitoramento remoto;
IV – registro permanente de eventos;
V – supervisão em tempo real.
══════════════════════════════════════════════════════
TELEMETRIA E SUPERVISÃO
Art. 14. A CERPRO poderá exigir integração do sistema ao seu centro de operação.
Art. 15. O consumidor deverá disponibilizar:
I – alarmes operacionais;
II – registros de eventos;
III – histórico de operação;
IV – dados instantâneos de potência;
V – dados de carga e descarga.
══════════════════════════════════════════════════════
RESPONSABILIDADE OPERACIONAL
Art. 16. Toda responsabilidade pela operação do BESS será do consumidor.
Art. 17. A aprovação da conexão não transfere à CERPRO qualquer responsabilidade por:
I – falhas operacionais;
II – danos ambientais;
III – incêndios;
IV – explosões;
V – acidentes;
VI – prejuízos econômicos decorrentes da operação.
══════════════════════════════════════════════════════
ACORDO OPERATIVO OBRIGATÓRIO
Art. 18. A entrada em operação dependerá da assinatura de Acordo Operativo específico.
Art. 19. O Acordo Operativo disciplinará:
I – responsabilidades;
II – contingências;
III – desligamentos programados;
IV – procedimentos emergenciais;
V – comunicação operacional.
══════════════════════════════════════════════════════
CONDIÇÕES PARA LIBERAÇÃO DA OPERAÇÃO
Art. 20. A operação somente será autorizada após:
I – aprovação técnica;
II – emissão do orçamento de conexão;
III – execução das obras necessárias;
IV – aprovação das proteções;
V – testes operacionais;
VI – assinatura do Acordo Operativo;
VII – assinatura do aditivo contratual aplicável;
VIII – comprovação de atendimento às exigências regulatórias.
══════════════════════════════════════════════════════
DISTÚRBIOS E PENALIDADES
Art. 21. Caso o sistema provoque perturbações, a CERPRO poderá determinar:
I – adequações imediatas;
II – limitação operacional;
III – suspensão temporária;
IV – desligamento do sistema.
Art. 22. Todos os custos decorrentes de danos ou perturbações serão suportados pelo responsável pelo empreendimento.
══════════════════════════════════════════════════════
REVISÃO DA NORMA
Art. 23. Esta norma poderá ser revisada sempre que houver:
I – alteração regulatória;
II – determinação da ANEEL;
III – necessidade operacional;
IV – surgimento de novos riscos sistêmicos.
══════════════════════════════════════════════════════
ANEXOS
ANEXO I – Checklist de Documentação
ANEXO II – Formulário de Solicitação de Conexão
ANEXO III – Declaração de Não Exportação
ANEXO IV – Requisitos Mínimos de Proteção
ANEXO V – Modelo de Acordo Operativo
ANEXO VI – Procedimento de Testes e Comissionamento
ANEXO VII – Matriz de Responsabilidades
ANEXO VIII – Procedimentos de Emergência
ANEXO V
ACORDO OPERATIVO PARA SISTEMAS DE ARMAZENAMENTO DE ENERGIA (BESS)
ACORDO OPERATIVO Nº _/20
Entre:
COOPERATIVA DE ELETRIFICAÇÃO RURAL DA REGIÃO DE PROMISSÃO – CERPRO
e
OBJETO
O presente Acordo Operativo estabelece as condições técnicas e operacionais para conexão e operação do Sistema de Armazenamento de Energia (BESS) instalado na unidade consumidora acima identificada.
RESPONSABILIDADES DA CERPRO
Compete à CERPRO:
I – Disponibilizar o ponto de conexão aprovado.
II – Fiscalizar o cumprimento das condições estabelecidas.
III – Determinar medidas corretivas quando constatadas situações de risco.
IV – Solicitar informações técnicas relacionadas à operação do sistema.
RESPONSABILIDADES DO CONSUMIDOR
Compete ao consumidor:
I – Operar o sistema dentro das condições aprovadas.
II – Manter todos os sistemas de proteção em perfeito funcionamento.
III – Garantir que não ocorra exportação de energia não autorizada.
IV – Disponibilizar registros de operação sempre que solicitados.
V – Comunicar imediatamente qualquer ocorrência anormal.
VI – Realizar manutenção preventiva e corretiva dos equipamentos.
LIMITES OPERACIONAIS
Potência máxima autorizada: ______ MW
Capacidade instalada: ______ MWh
Tensão de conexão: ______ kV
Demanda contratada: ______ kW
Operação ilhada:
( ) Permitida
( ) Não permitida
Exportação de energia:
( ) Permitida mediante autorização específica
( ) Vedada
EVENTOS DE CONTINGÊNCIA
Constituem eventos de contingência:
I – Falha de proteção.
II – Falha de sincronismo.
III – Injeção indevida de energia.
IV – Oscilações incompatíveis com os padrões regulatórios.
V – Distorções harmônicas excessivas.
VI – Riscos à segurança operacional.
DIREITO DE INTERVENÇÃO DA CERPRO
A CERPRO poderá determinar:
I – Redução de potência.
II – Limitação operacional.
III – Paralisação temporária.
IV – Desligamento emergencial.
Sempre que constatado risco ao sistema elétrico ou aos demais consumidores.
RESPONSABILIDADE POR DANOS
O consumidor responderá integralmente por:
I – Danos ao sistema elétrico.
II – Danos aos equipamentos da CERPRO.
III – Danos causados a terceiros.
IV – Custos de reparação.
V – Custos decorrentes de interrupções provocadas pelo empreendimento.
REGISTRO DE DADOS
O consumidor manterá arquivados, pelo prazo mínimo de 5 anos:
I – Registros de operação.
II – Registros de carga e descarga.
III – Alarmes.
IV – Eventos de proteção.
V – Ocorrências operacionais.
VIGÊNCIA
O presente acordo permanecerá vigente enquanto o sistema permanecer conectado à rede da CERPRO.
DISPOSIÇÕES FINAIS
Qualquer alteração das características do sistema dependerá de nova análise e aprovação da CERPRO.
Promissão/SP, ____ de __________ de 20___.
CERPRO
CONSUMIDOR
ANEXO IV
REQUISITOS MÍNIMOS DE PROTEÇÃO, CONTROLE, SUPERVISÃO E SEGURANÇA PARA SISTEMAS DE ARMAZENAMENTO DE ENERGIA (BESS)
NORMA TÉCNICA CERPRO NT-BESS-001/2026
CAPÍTULO I
OBJETIVO
Estabelecer os requisitos mínimos de proteção, supervisão, controle, monitoramento e segurança exigidos para conexão e operação de Sistemas de Armazenamento de Energia (BESS) conectados à rede da CERPRO.
══════════════════════════════════════════════════
CAPÍTULO II
PROTEÇÕES ELÉTRICAS OBRIGATÓRIAS
Todo sistema BESS deverá possuir, no mínimo:
ANSI 27
Subtensão
ANSI 59
Sobretensão
ANSI 81U
Subfrequência
ANSI 81O
Sobrefrequência
ANSI 50
Sobrecorrente instantânea
ANSI 51
Sobrecorrente temporizada
ANSI 67
Sobrecorrente direcional
ANSI 32
Proteção direcional de potência
ANSI 25
Verificação de sincronismo
ANSI 46
Desequilíbrio de corrente
ANSI 47
Desequilíbrio de tensão
ANSI 50N/51N
Falta à terra
ANSI 64
Proteção de aterramento
══════════════════════════════════════════════════
CAPÍTULO III
PROTEÇÃO ANTI-ILHAMENTO
Art. 1º
Todo sistema deverá possuir proteção anti-ilhamento certificada.
Art. 2º
A proteção deverá garantir desligamento automático sempre que ocorrer perda da alimentação proveniente da rede da CERPRO.
Art. 3º
Não será permitida operação ilhada não autorizada.
══════════════════════════════════════════════════
CAPÍTULO IV
PROTEÇÃO ANTI-EXPORTAÇÃO
Art. 4º
Quando o sistema não possuir autorização específica para exportação de energia, deverá ser instalado sistema anti-exportação dedicado.
Art. 5º
O sistema deverá impedir fisicamente e logicamente o fluxo reverso de potência para a rede.
Art. 6º
A CERPRO poderá exigir redundância dos sistemas anti-exportação.
══════════════════════════════════════════════════
CAPÍTULO V
REGISTRO DE EVENTOS
Art. 7º
O empreendimento deverá possuir:
I – Registrador Digital de Perturbações;
II – Registro cronológico de eventos;
III – Registro de alarmes;
IV – Registro de operações de proteção.
Retenção mínima:
60 meses.
══════════════════════════════════════════════════
CAPÍTULO VI
MONITORAMENTO OPERACIONAL
Art. 8º
Deverão ser monitoradas:
• potência ativa;
• potência reativa;
• tensão;
• corrente;
• frequência;
• estado de carga das baterias;
• ciclos de carga;
• ciclos de descarga;
• temperatura dos módulos;
• alarmes críticos.
══════════════════════════════════════════════════
CAPÍTULO VII
SUPERVISÃO REMOTA
Art. 9º
A CERPRO poderá exigir acesso remoto aos seguintes dados:
I – Potência instantânea;
II – Fluxo de potência;
III – Alarmes;
IV – Eventos de proteção;
V – Estado operacional do sistema.
══════════════════════════════════════════════════
CAPÍTULO VIII
QUALIDADE DE ENERGIA
Art. 10
O sistema não poderá provocar:
• cintilação excessiva;
• afundamentos de tensão;
• elevações de tensão;
• distorções harmônicas acima dos limites regulatórios;
• oscilações incompatíveis com os padrões da ANEEL.
Art. 11
A CERPRO poderá exigir estudos específicos de qualidade de energia.
══════════════════════════════════════════════════
CAPÍTULO IX
SISTEMA DE COMUNICAÇÃO
Art. 12
Os sistemas de proteção e supervisão deverão possuir:
• sincronismo horário;
• armazenamento seguro de dados;
• rastreabilidade;
• redundância compatível com a criticidade do empreendimento.
══════════════════════════════════════════════════
CAPÍTULO X
TESTES DE COMISSIONAMENTO
Antes da entrada em operação deverão ser realizados:
I – Teste de anti-ilhamento;
II – Teste de anti-exportação;
III – Teste de proteção;
IV – Teste de desligamento de emergência;
V – Teste de comunicação;
VI – Teste de supervisão;
VII – Teste funcional do sistema.
A CERPRO poderá acompanhar presencialmente os testes.
══════════════════════════════════════════════════
CAPÍTULO XI
DESLIGAMENTO DE EMERGÊNCIA
Art. 13
O sistema deverá possuir botão de desligamento de emergência.
Art. 14
A CERPRO poderá determinar desligamento imediato em caso de:
• risco à segurança;
• perturbações na rede;
• falha de proteção;
• falha de sincronismo;
• exportação indevida;
• risco ambiental;
• risco de incêndio.
══════════════════════════════════════════════════
CAPÍTULO XII
RESPONSABILIDADE TÉCNICA
Art. 15
Todos os ajustes de proteção deverão possuir:
• ART/TRT;
• memória de cálculo;
• relatórios de parametrização;
• identificação dos responsáveis técnicos.
══════════════════════════════════════════════════
CAPÍTULO XIII
CRITÉRIOS PARA REJEIÇÃO DA CONEXÃO
A CERPRO poderá indeferir tecnicamente a conexão quando:
I – houver ausência dos estudos exigidos;
II – houver impossibilidade de mitigação dos riscos identificados;
III – houver incompatibilidade técnica com a rede;
IV – houver descumprimento dos requisitos regulatórios;
V – houver inexistência de condições mínimas de segurança.
══════════════════════════════════════════════════
CAPÍTULO XIV
DISPOSIÇÕES FINAIS
Os requisitos estabelecidos neste Anexo constituem exigências mínimas.
A CERPRO poderá exigir requisitos adicionais sempre que as características do empreendimento, da rede ou da regulamentação vigente assim justificarem.
ANEXO VII
MATRIZ DE RESPONSABILIDADES
SISTEMAS DE ARMAZENAMENTO DE ENERGIA (BESS)
NORMA TÉCNICA CERPRO NT-BESS-001/2026
══════════════════════════════════════════════════════
OBJETIVO
Estabelecer a segregação de responsabilidades entre a CERPRO e o proprietário do Sistema de Armazenamento de Energia (BESS), definindo de forma objetiva os encargos técnicos, operacionais, regulatórios, ambientais, civis e patrimoniais decorrentes da implantação e operação do empreendimento.
══════════════════════════════════════════════════════
PRINCÍPIO GERAL
A aprovação da conexão do empreendimento pela CERPRO não implica:
I – homologação técnica do equipamento;
II – certificação de segurança do sistema;
III – assunção de responsabilidade operacional;
IV – assunção de responsabilidade ambiental;
V – assunção de responsabilidade civil;
VI – garantia de desempenho do sistema.
Toda responsabilidade pela implantação, operação e manutenção do BESS permanecerá integralmente atribuída ao seu proprietário e operador.
══════════════════════════════════════════════════════
RESPONSABILIDADES EXCLUSIVAS DO CONSUMIDOR
2.1 Projeto e Engenharia
Responsável:
CONSUMIDOR
Inclui:
• elaboração do projeto;
• dimensionamento do sistema;
• seleção de equipamentos;
• especificação de inversores;
• especificação de baterias;
• parametrização de proteção.
══════════════════════════════════════════════════════
2.2 Equipamentos
Responsável:
CONSUMIDOR
Inclui:
• baterias;
• inversores;
• transformadores internos;
• cabines internas;
• sistemas de supervisão;
• sistemas de proteção.
══════════════════════════════════════════════════════
2.3 Operação do Sistema
Responsável:
CONSUMIDOR
Inclui:
• carga das baterias;
• descarga das baterias;
• gerenciamento de demanda;
• peak shaving;
• arbitragem tarifária;
• operação ilhada;
• controle energético.
══════════════════════════════════════════════════════
2.4 Segurança Operacional
Responsável:
CONSUMIDOR
Inclui:
• prevenção de incêndio;
• combate a incêndio;
• evacuação de emergência;
• controle de acesso;
• proteção patrimonial.
══════════════════════════════════════════════════════
2.5 Responsabilidade Ambiental
Responsável:
CONSUMIDOR
Inclui:
• licenciamento ambiental;
• destinação de resíduos;
• descarte de baterias;
• contaminação ambiental;
• vazamentos;
• acidentes ambientais.
══════════════════════════════════════════════════════
2.6 Responsabilidade Trabalhista
Responsável:
CONSUMIDOR
Inclui:
• empregados;
• terceirizados;
• prestadores de serviço;
• acidentes de trabalho.
══════════════════════════════════════════════════════
2.7 Responsabilidade Regulatória
Responsável:
CONSUMIDOR
Inclui:
• obtenção de autorizações;
• registros;
• cadastros;
• outorgas;
• certificações exigidas pela ANEEL.
══════════════════════════════════════════════════════
RESPONSABILIDADES DA CERPRO
3.1 Sistema de Distribuição
Responsável:
CERPRO
Inclui:
• operação da rede pública;
• manutenção da rede;
• proteção da rede;
• continuidade do fornecimento.
══════════════════════════════════════════════════════
3.2 Fiscalização da Conexão
Responsável:
CERPRO
Inclui:
• análise documental;
• análise técnica;
• fiscalização das condições aprovadas;
• acompanhamento dos requisitos de conexão.
══════════════════════════════════════════════════════
EVENTOS COM RESPONSABILIDADE EXCLUSIVA DO CONSUMIDOR
Constituem responsabilidade exclusiva do consumidor:
I – incêndio nas baterias;
II – explosão;
III – fuga térmica (thermal runaway);
IV – falha dos inversores;
V – falha dos módulos de baterias;
VI – falha dos sistemas de controle;
VII – falha do sistema anti-exportação;
VIII – falha de sincronismo causada pelo empreendimento;
IX – falha de aterramento interno;
X – falha de manutenção;
XI – perda de desempenho das baterias;
XII – degradação prematura dos equipamentos;
XIII – perda financeira decorrente da operação do BESS;
XIV – interrupção da estratégia de peak shaving;
XV – indisponibilidade do sistema.
══════════════════════════════════════════════════════
DANOS AO SISTEMA ELÉTRICO
Caso seja comprovado que o BESS provocou:
• desligamentos;
• oscilações;
• afundamentos de tensão;
• sobretensões;
• distorções harmônicas;
• danos a equipamentos;
• perturbações sistêmicas;
o consumidor será responsável:
I – pelos custos de reparação;
II – pelos prejuízos causados;
III – pelas indenizações decorrentes.
══════════════════════════════════════════════════════
DANOS A TERCEIROS
O consumidor responderá integralmente por:
• danos materiais;
• danos morais;
• danos ambientais;
• danos corporais;
• lucros cessantes;
quando decorrentes da implantação ou operação do BESS.
══════════════════════════════════════════════════════
RESSARCIMENTO À CERPRO
Sempre que a CERPRO sofrer prejuízo decorrente do empreendimento, o consumidor deverá promover integral ressarcimento, incluindo:
• custos operacionais;
• custos de manutenção;
• custos emergenciais;
• honorários periciais;
• honorários advocatícios;
• despesas judiciais e administrativas.
══════════════════════════════════════════════════════
SEGURO OBRIGATÓRIO
A CERPRO poderá exigir a contratação de seguro específico contemplando:
• responsabilidade civil;
• danos elétricos;
• incêndio;
• explosão;
• danos ambientais;
• lucros cessantes.
A apólice deverá indicar a CERPRO como terceira interessada.
══════════════════════════════════════════════════════
DISPOSIÇÃO FINAL
A conexão do empreendimento à rede da CERPRO não caracteriza qualquer forma de sociedade, parceria, corresponsabilidade operacional ou solidariedade entre as partes.
Todas as responsabilidades decorrentes da implantação e operação do Sistema de Armazenamento de Energia permanecerão atribuídas ao seu proprietário e operador, salvo aquelas expressamente previstas em lei ou regulamentação específica.
ANEXO VIII
PLANO DE EMERGÊNCIA E RESPOSTA A INCIDENTES
SISTEMAS DE ARMAZENAMENTO DE ENERGIA (BESS)
NORMA TÉCNICA CERPRO NT-BESS-001/2026
══════════════════════════════════════════════════════
OBJETIVO
Estabelecer procedimentos mínimos para prevenção, identificação, comunicação, isolamento e resposta a emergências envolvendo Sistemas de Armazenamento de Energia (BESS) conectados à rede da CERPRO.
══════════════════════════════════════════════════════
ABRANGÊNCIA
Aplica-se a:
I – Sistemas BESS conectados à rede da CERPRO;
II – Consumidores proprietários dos sistemas;
III – Empresas responsáveis pela operação e manutenção;
IV – Equipes da CERPRO;
V – Prestadores de serviço envolvidos na operação do empreendimento.
══════════════════════════════════════════════════════
PRINCÍPIOS GERAIS
Art. 1º
Toda ocorrência deverá priorizar:
I – preservação da vida humana;
II – proteção dos colaboradores;
III – proteção dos consumidores vizinhos;
IV – proteção da rede elétrica;
V – proteção ambiental;
VI – preservação do patrimônio.
══════════════════════════════════════════════════════
CLASSIFICAÇÃO DAS EMERGÊNCIAS
NÍVEL 1 – BAIXA CRITICIDADE
Exemplos:
• alarmes sem propagação;
• falhas de comunicação;
• falhas de sensores;
• falhas de monitoramento.
NÍVEL 2 – MÉDIA CRITICIDADE
Exemplos:
• aquecimento anormal;
• falhas de módulos;
• disparos de proteção;
• falhas de ventilação.
NÍVEL 3 – ALTA CRITICIDADE
Exemplos:
• princípio de incêndio;
• emissão de fumaça;
• vazamento de eletrólitos;
• falha generalizada.
NÍVEL 4 – CRÍTICA
Exemplos:
• incêndio instalado;
• explosão;
• fuga térmica (thermal runaway);
• risco à população;
• risco ao sistema elétrico.
══════════════════════════════════════════════════════
SITUAÇÕES CONSIDERADAS EMERGÊNCIA
Constituem emergência operacional:
I – incêndio em baterias;
II – explosão;
III – emissão de fumaça;
IV – fuga térmica;
V – falha do sistema anti-incêndio;
VI – falha do sistema anti-exportação;
VII – falha de proteção;
VIII – risco de choque elétrico;
IX – risco ambiental;
X – dano estrutural.
══════════════════════════════════════════════════════
PROCEDIMENTOS IMEDIATOS
Ao identificar situação de emergência:
PASSO 1
Interromper imediatamente a operação do sistema.
PASSO 2
Acionar os sistemas automáticos de proteção.
PASSO 3
Isolar a área.
PASSO 4
Comunicar a CERPRO.
PASSO 5
Acionar o Corpo de Bombeiros.
PASSO 6
Acionar os responsáveis técnicos.
PASSO 7
Registrar a ocorrência.
══════════════════════════════════════════════════════
COMUNICAÇÃO OBRIGATÓRIA
Deverão ser imediatamente comunicados:
• CERPRO;
• Corpo de Bombeiros;
• Defesa Civil (quando aplicável);
• Órgão ambiental competente (quando aplicável).
Prazo máximo:
Imediatamente após identificação do evento.
══════════════════════════════════════════════════════
PROCEDIMENTO PARA INCÊNDIO EM BATERIAS
Art. 2º
Constatado incêndio:
I – interromper a operação;
II – isolar a área;
III – impedir aproximação de pessoas não autorizadas;
IV – aguardar atuação especializada do Corpo de Bombeiros;
V – seguir orientações do fabricante.
Art. 3º
É vedada qualquer tentativa de intervenção por pessoas não treinadas.
══════════════════════════════════════════════════════
PROCEDIMENTO PARA FUGA TÉRMICA
Art. 4º
Constatada fuga térmica:
I – desligar imediatamente o sistema;
II – ampliar perímetro de isolamento;
III – impedir religamento;
IV – monitorar temperatura;
V – comunicar imediatamente a CERPRO.
══════════════════════════════════════════════════════
RISCOS AMBIENTAIS
O operador deverá possuir plano específico para:
• vazamento de eletrólitos;
• contaminação do solo;
• contaminação de águas superficiais;
• emissão de gases tóxicos.
══════════════════════════════════════════════════════
RESPONSABILIDADES
Responsável pela emergência:
PROPRIETÁRIO DO SISTEMA
Compete ao proprietário:
• atendimento inicial;
• contratação de equipes especializadas;
• reparação dos danos;
• destinação de resíduos;
• comunicação aos órgãos competentes.
══════════════════════════════════════════════════════
RESPONSABILIDADES DA CERPRO
Compete à CERPRO:
I – avaliar riscos à rede;
II – promover manobras operacionais necessárias;
III – proteger a continuidade do serviço;
IV – determinar desligamentos preventivos quando necessário.
══════════════════════════════════════════════════════
INVESTIGAÇÃO DE INCIDENTES
Toda ocorrência Nível 3 ou Nível 4 deverá gerar:
• relatório técnico;
• análise de causa raiz;
• plano corretivo;
• plano preventivo.
Prazo máximo:
30 dias.
══════════════════════════════════════════════════════
TREINAMENTO OBRIGATÓRIO
O operador do sistema deverá manter treinamento periódico para:
• combate inicial a incêndio;
• evacuação;
• isolamento da área;
• comunicação de emergência;
• primeiros socorros.
Periodicidade mínima:
Anual.
══════════════════════════════════════════════════════
SIMULADOS
Os empreendimentos classificados como críticos poderão ser obrigados a realizar simulados periódicos.
A CERPRO poderá participar como observadora.
══════════════════════════════════════════════════════
SEGURO E COBERTURA DE RISCOS
O proprietário deverá manter cobertura securitária compatível com:
• incêndio;
• explosão;
• danos ambientais;
• responsabilidade civil;
• danos à rede elétrica.
══════════════════════════════════════════════════════
DISPOSIÇÕES FINAIS
A ocorrência de emergência poderá resultar em suspensão cautelar da operação do BESS até conclusão da análise técnica.
A retomada da operação dependerá de autorização formal da CERPRO após comprovação da eliminação dos riscos identificados.
MANUAL DE PROCEDIMENTOS PARA ANÁLISE, APROVAÇÃO E CONEXÃO DE SISTEMAS DE ARMAZENAMENTO DE ENERGIA (BESS)
MP-BESS-CERPRO-001/2026
VERSÃO 1.0
══════════════════════════════════════════════════════
OBJETIVO
Estabelecer o fluxo administrativo, técnico, regulatório e operacional para análise, aprovação, conexão, energização e acompanhamento de Sistemas de Armazenamento de Energia (BESS) na área de permissão da CERPRO.
══════════════════════════════════════════════════════
PRINCÍPIOS NORTEADORES
Todos os processos deverão observar:
I – Isonomia entre os consumidores;
II – Transparência;
III – Segurança operacional;
IV – Segurança regulatória;
V – Continuidade do serviço público;
VI – Modicidade tarifária;
VII – Eficiência administrativa;
VIII – Razoabilidade técnica.
══════════════════════════════════════════════════════
ETAPA 1 – PROTOCOLO DA SOLICITAÇÃO
Responsável:
Consumidor
Documentos mínimos:
□ Requerimento formal;
□ Projeto executivo;
□ Memorial descritivo;
□ Diagramas unifilares;
□ ART/TRT;
□ Documentação regulatória;
□ Documentação ambiental;
□ Documentação de segurança.
Resultado:
Abertura do Processo BESS CERPRO.
Prazo:
Até 5 dias úteis para conferência documental.
══════════════════════════════════════════════════════
ETAPA 2 – ANÁLISE PRELIMINAR
Responsável:
Setor de Engenharia
Verificações:
□ Potência instalada;
□ Capacidade de armazenamento;
□ Nível de tensão;
□ Tipo de conexão;
□ Existência de geração associada;
□ Possibilidade de exportação de energia;
□ Impacto potencial sobre a rede.
Resultado:
Classificação do empreendimento.
Classe A
Baixa Complexidade
Classe B
Média Complexidade
Classe C
Alta Complexidade
Classe D
Empreendimento Estratégico
══════════════════════════════════════════════════════
ETAPA 3 – ANÁLISE REGULATÓRIA
Responsável:
Regulação
Verificações:
□ Enquadramento regulatório;
□ Atendimento à regulamentação ANEEL;
□ Necessidade de registros;
□ Necessidade de autorizações;
□ Necessidade de outorga;
□ Regras de uso do sistema.
Resultado:
Parecer Regulatório.
══════════════════════════════════════════════════════
ETAPA 4 – ANÁLISE TÉCNICA DETALHADA
Responsável:
Engenharia
Avaliações:
□ Curto-circuito;
□ Fluxo de potência;
□ Coordenação de proteção;
□ Qualidade da energia;
□ Harmônicas;
□ Estabilidade;
□ Confiabilidade;
□ Impacto operacional.
Resultado:
Parecer Técnico.
══════════════════════════════════════════════════════
ETAPA 5 – ANÁLISE OPERACIONAL
Responsável:
Operação
Avaliações:
□ Telecomando;
□ Supervisão;
□ Contingências;
□ Emergências;
□ Manobras operacionais;
□ Integração com a rede.
Resultado:
Parecer Operacional.
══════════════════════════════════════════════════════
ETAPA 6 – ANÁLISE JURÍDICA
Responsável:
Jurídico
Avaliações:
□ Responsabilidades;
□ Contratos;
□ Acordo Operativo;
□ Garantias;
□ Seguros;
□ Passivos potenciais.
Resultado:
Parecer Jurídico.
══════════════════════════════════════════════════════
ETAPA 7 – COMITÊ INTERNO BESS
Composição:
□ Diretoria;
□ Engenharia;
□ Operação;
□ Jurídico;
□ Regulação.
Competências:
Analisar todos os pareceres emitidos.
Deliberar sobre:
□ Aprovação;
□ Aprovação com condicionantes;
□ Solicitação de complementações;
□ Indeferimento técnico fundamentado.
══════════════════════════════════════════════════════
ETAPA 8 – EMISSÃO DO ORÇAMENTO DE CONEXÃO
O orçamento deverá conter:
□ Obras necessárias;
□ Equipamentos necessários;
□ Sistemas de proteção;
□ Sistemas de supervisão;
□ Custos;
□ Cronograma;
□ Responsabilidades.
Resultado:
Orçamento de Conexão CERPRO.
══════════════════════════════════════════════════════
ETAPA 9 – FORMALIZAÇÃO CONTRATUAL
Documentos obrigatórios:
□ Acordo Operativo;
□ Aditivo ao CUSD;
□ Declaração de Não Exportação;
□ Comprovação de Seguro;
□ Termo de Responsabilidade.
Sem esses documentos não haverá liberação.
══════════════════════════════════════════════════════
ETAPA 10 – EXECUÇÃO DAS ADEQUAÇÕES
Responsável:
Consumidor
Acompanhamento:
CERPRO
Inclui:
□ Obras;
□ Proteções;
□ Telecomando;
□ Supervisão;
□ Adequações da conexão.
══════════════════════════════════════════════════════
ETAPA 11 – COMISSIONAMENTO
Testes obrigatórios:
□ Anti-ilhamento;
□ Anti-exportação;
□ Proteções;
□ Comunicação;
□ Supervisão;
□ Emergência;
□ Operação.
Resultado:
Relatório de Comissionamento.
══════════════════════════════════════════════════════
ETAPA 12 – AUTORIZAÇÃO PARA OPERAÇÃO
Somente após:
□ Aprovação dos testes;
□ Aprovação documental;
□ Aprovação contratual;
□ Aprovação regulatória.
Resultado:
Autorização Operacional CERPRO.
══════════════════════════════════════════════════════
ETAPA 13 – MONITORAMENTO CONTÍNUO
Acompanhamento periódico:
□ Eventos operacionais;
□ Alarmes;
□ Ocorrências;
□ Qualidade da energia;
□ Exportação indevida;
□ Distúrbios.
══════════════════════════════════════════════════════
ETAPA 14 – FISCALIZAÇÃO
A CERPRO poderá realizar:
□ Inspeções;
□ Auditorias;
□ Solicitação de registros;
□ Verificação de conformidade.
══════════════════════════════════════════════════════
ETAPA 15 – SUSPENSÃO DA OPERAÇÃO
Hipóteses:
□ Risco à segurança;
□ Descumprimento contratual;
□ Exportação indevida;
□ Falha de proteção;
□ Falha regulatória;
□ Risco à rede.
══════════════════════════════════════════════════════
FLUXOGRAMA RESUMIDO
PROTOCOLO
↓
ANÁLISE PRELIMINAR
↓
ANÁLISE REGULATÓRIA
↓
ANÁLISE TÉCNICA
↓
ANÁLISE OPERACIONAL
↓
ANÁLISE JURÍDICA
↓
COMITÊ BESS
↓
ORÇAMENTO DE CONEXÃO
↓
CONTRATOS
↓
OBRAS
↓
COMISSIONAMENTO
↓
AUTORIZAÇÃO
↓
MONITORAMENTO
══════════════════════════════════════════════════════
DISPOSIÇÕES FINAIS
Os procedimentos previstos neste Manual aplicam-se a todos os sistemas de armazenamento conectados à área de permissão da CERPRO.
Empreendimentos de grande porte ou considerados estratégicos poderão ser submetidos a requisitos complementares definidos pela Diretoria da CERPRO mediante justificativa técnica e regulatória.
MINUTA DE ADITIVO AO CONTRATO DE USO DO SISTEMA DE DISTRIBUIÇÃO – CUSD
ADITIVO Nº _____ AO CUSD Nº _____
CONSUMIDOR COM SISTEMA DE ARMAZENAMENTO DE ENERGIA (BESS)
Entre:
COOPERATIVA DE ELETRIFICAÇÃO RURAL DA REGIÃO DE PROMISSÃO – CERPRO
e
CLÁUSULA PRIMEIRA
OBJETO
O presente Aditivo tem por objeto disciplinar as condições técnicas, operacionais, comerciais e regulatórias aplicáveis à utilização de Sistema de Armazenamento de Energia (BESS) conectado às instalações da unidade consumidora.
══════════════════════════════════════════════════════
CLÁUSULA SEGUNDA
CARACTERIZAÇÃO DO EMPREENDIMENTO
Potência nominal do BESS: ______ MW
Capacidade de armazenamento: ______ MWh
Finalidade declarada:
( ) Peak Shaving
( ) Backup
( ) Qualidade de energia
( ) Operação própria
( ) Outra: ______________________
══════════════════════════════════════════════════════
CLÁUSULA TERCEIRA
DEMANDA CONTRATADA
A demanda contratada da unidade consumidora permanece fixada em:
Demanda Ponta: ______ kW
Demanda Fora Ponta: ______ kW
A utilização do BESS não implica qualquer garantia da CERPRO quanto à redução futura da demanda faturável ou aos resultados econômicos pretendidos pelo consumidor.
══════════════════════════════════════════════════════
CLÁUSULA QUARTA
VEDAÇÃO DE EXPORTAÇÃO
Fica expressamente vedada a exportação de energia elétrica proveniente do sistema BESS para a rede da CERPRO sem autorização prévia, expressa e específica.
O consumidor manterá permanentemente ativo sistema anti-exportação aprovado pela CERPRO.
══════════════════════════════════════════════════════
CLÁUSULA QUINTA
RESPONSABILIDADE OPERACIONAL
Toda responsabilidade pela operação do BESS será exclusiva do consumidor.
A CERPRO não responderá por:
I – falhas operacionais;
II – indisponibilidade do sistema;
III – perda de desempenho;
IV – falhas de carregamento;
V – falhas de descarregamento;
VI – perdas econômicas decorrentes da operação do BESS.
══════════════════════════════════════════════════════
CLÁUSULA SEXTA
UTILIZAÇÃO DA REDE COMO RESERVA DE CAPACIDADE
O consumidor reconhece que a rede da CERPRO não constitui reserva gratuita de potência ou capacidade para compensação de falhas do sistema BESS.
Caso sejam identificadas utilizações recorrentes incompatíveis com as características declaradas do empreendimento, a CERPRO poderá:
I – exigir adequações técnicas;
II – revisar condições operativas;
III – solicitar revisão contratual;
IV – comunicar os fatos à ANEEL.
══════════════════════════════════════════════════════
CLÁUSULA SÉTIMA
SISTEMAS DE PROTEÇÃO
O consumidor compromete-se a manter:
I – sistema anti-ilhamento;
II – sistema anti-exportação;
III – relés de proteção;
IV – telecomando;
V – supervisão operacional;
VI – registradores de eventos.
══════════════════════════════════════════════════════
CLÁUSULA OITAVA
ACESSO A DADOS OPERACIONAIS
A CERPRO poderá solicitar:
I – registros de eventos;
II – históricos de operação;
III – dados de potência;
IV – relatórios de carga e descarga;
V – informações de supervisão.
O consumidor deverá disponibilizar os dados no prazo máximo de 5 dias úteis.
══════════════════════════════════════════════════════
CLÁUSULA NONA
RESPONSABILIDADE POR DANOS
O consumidor responderá integralmente por danos decorrentes da operação do BESS que afetem:
I – a rede da CERPRO;
II – equipamentos da CERPRO;
III – outros consumidores;
IV – terceiros.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA
RESSARCIMENTO DE INVESTIMENTOS
Sem prejuízo da regulamentação vigente, eventual redução de demanda contratada ou alteração substancial do perfil de utilização da rede poderá ensejar a aplicação dos mecanismos regulatórios de ressarcimento dos investimentos realizados para atendimento da unidade consumidora.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA PRIMEIRA
EMERGÊNCIAS E CONTINGÊNCIAS
Em situações de emergência, risco operacional ou perturbações provocadas pelo empreendimento, a CERPRO poderá determinar:
I – redução de potência;
II – limitação operacional;
III – suspensão temporária;
IV – desligamento emergencial.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA SEGUNDA
SEGURO
A CERPRO poderá exigir a manutenção de seguro compatível com os riscos inerentes ao empreendimento.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA TERCEIRA
ALTERAÇÕES DO SISTEMA
Qualquer alteração de:
• potência;
• capacidade;
• lógica operacional;
• equipamentos principais;
• finalidade de utilização;
deverá ser previamente comunicada e submetida à aprovação da CERPRO.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA QUARTA
DESCUMPRIMENTO
O descumprimento das obrigações previstas neste Aditivo poderá ensejar:
I – suspensão da autorização operacional;
II – revisão das condições de conexão;
III – adoção das medidas administrativas e judiciais cabíveis.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA QUINTA
DISPOSIÇÕES FINAIS
Este Aditivo complementa o CUSD original e permanecerá vigente enquanto o Sistema de Armazenamento de Energia permanecer conectado às instalações da unidade consumidora.
Promissão/SP, ____ de __________ de 20___.
CERPRO
CONSUMIDOR
MINUTA DE ADITIVO AO CONTRATO DE USO DO SISTEMA DE DISTRIBUIÇÃO – CUSD
ADITIVO Nº _____ AO CUSD Nº _____
CONSUMIDOR COM SISTEMA DE ARMAZENAMENTO DE ENERGIA (BESS)
Entre:
COOPERATIVA DE ELETRIFICAÇÃO RURAL DA REGIÃO DE PROMISSÃO – CERPRO
e
CLÁUSULA PRIMEIRA
OBJETO
O presente Aditivo tem por objeto disciplinar as condições técnicas, operacionais, comerciais e regulatórias aplicáveis à utilização de Sistema de Armazenamento de Energia (BESS) conectado às instalações da unidade consumidora.
══════════════════════════════════════════════════════
CLÁUSULA SEGUNDA
CARACTERIZAÇÃO DO EMPREENDIMENTO
Potência nominal do BESS: ______ MW
Capacidade de armazenamento: ______ MWh
Finalidade declarada:
( ) Peak Shaving
( ) Backup
( ) Qualidade de energia
( ) Operação própria
( ) Outra: ______________________
══════════════════════════════════════════════════════
CLÁUSULA TERCEIRA
DEMANDA CONTRATADA
A demanda contratada da unidade consumidora permanece fixada em:
Demanda Ponta: ______ kW
Demanda Fora Ponta: ______ kW
A utilização do BESS não implica qualquer garantia da CERPRO quanto à redução futura da demanda faturável ou aos resultados econômicos pretendidos pelo consumidor.
══════════════════════════════════════════════════════
CLÁUSULA QUARTA
VEDAÇÃO DE EXPORTAÇÃO
Fica expressamente vedada a exportação de energia elétrica proveniente do sistema BESS para a rede da CERPRO sem autorização prévia, expressa e específica.
O consumidor manterá permanentemente ativo sistema anti-exportação aprovado pela CERPRO.
══════════════════════════════════════════════════════
CLÁUSULA QUINTA
RESPONSABILIDADE OPERACIONAL
Toda responsabilidade pela operação do BESS será exclusiva do consumidor.
A CERPRO não responderá por:
I – falhas operacionais;
II – indisponibilidade do sistema;
III – perda de desempenho;
IV – falhas de carregamento;
V – falhas de descarregamento;
VI – perdas econômicas decorrentes da operação do BESS.
══════════════════════════════════════════════════════
CLÁUSULA SEXTA
UTILIZAÇÃO DA REDE COMO RESERVA DE CAPACIDADE
O consumidor reconhece que a rede da CERPRO não constitui reserva gratuita de potência ou capacidade para compensação de falhas do sistema BESS.
Caso sejam identificadas utilizações recorrentes incompatíveis com as características declaradas do empreendimento, a CERPRO poderá:
I – exigir adequações técnicas;
II – revisar condições operativas;
III – solicitar revisão contratual;
IV – comunicar os fatos à ANEEL.
══════════════════════════════════════════════════════
CLÁUSULA SÉTIMA
SISTEMAS DE PROTEÇÃO
O consumidor compromete-se a manter:
I – sistema anti-ilhamento;
II – sistema anti-exportação;
III – relés de proteção;
IV – telecomando;
V – supervisão operacional;
VI – registradores de eventos.
══════════════════════════════════════════════════════
CLÁUSULA OITAVA
ACESSO A DADOS OPERACIONAIS
A CERPRO poderá solicitar:
I – registros de eventos;
II – históricos de operação;
III – dados de potência;
IV – relatórios de carga e descarga;
V – informações de supervisão.
O consumidor deverá disponibilizar os dados no prazo máximo de 5 dias úteis.
══════════════════════════════════════════════════════
CLÁUSULA NONA
RESPONSABILIDADE POR DANOS
O consumidor responderá integralmente por danos decorrentes da operação do BESS que afetem:
I – a rede da CERPRO;
II – equipamentos da CERPRO;
III – outros consumidores;
IV – terceiros.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA
RESSARCIMENTO DE INVESTIMENTOS
Sem prejuízo da regulamentação vigente, eventual redução de demanda contratada ou alteração substancial do perfil de utilização da rede poderá ensejar a aplicação dos mecanismos regulatórios de ressarcimento dos investimentos realizados para atendimento da unidade consumidora.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA PRIMEIRA
EMERGÊNCIAS E CONTINGÊNCIAS
Em situações de emergência, risco operacional ou perturbações provocadas pelo empreendimento, a CERPRO poderá determinar:
I – redução de potência;
II – limitação operacional;
III – suspensão temporária;
IV – desligamento emergencial.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA SEGUNDA
SEGURO
A CERPRO poderá exigir a manutenção de seguro compatível com os riscos inerentes ao empreendimento.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA TERCEIRA
ALTERAÇÕES DO SISTEMA
Qualquer alteração de:
• potência;
• capacidade;
• lógica operacional;
• equipamentos principais;
• finalidade de utilização;
deverá ser previamente comunicada e submetida à aprovação da CERPRO.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA QUARTA
DESCUMPRIMENTO
O descumprimento das obrigações previstas neste Aditivo poderá ensejar:
I – suspensão da autorização operacional;
II – revisão das condições de conexão;
III – adoção das medidas administrativas e judiciais cabíveis.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA QUINTA
DISPOSIÇÕES FINAIS
Este Aditivo complementa o CUSD original e permanecerá vigente enquanto o Sistema de Armazenamento de Energia permanecer conectado às instalações da unidade consumidora.
Promissão/SP, ____ de __________ de 20___.
CERPRO
CONSUMIDOR
MINUTA DE ADITIVO AO CONTRATO DE USO DO SISTEMA DE DISTRIBUIÇÃO – CUSD
ADITIVO Nº _____ AO CUSD Nº _____
CONSUMIDOR COM SISTEMA DE ARMAZENAMENTO DE ENERGIA (BESS)
Entre:
COOPERATIVA DE ELETRIFICAÇÃO RURAL DA REGIÃO DE PROMISSÃO – CERPRO
e
CLÁUSULA PRIMEIRA
OBJETO
O presente Aditivo tem por objeto disciplinar as condições técnicas, operacionais, comerciais e regulatórias aplicáveis à utilização de Sistema de Armazenamento de Energia (BESS) conectado às instalações da unidade consumidora.
══════════════════════════════════════════════════════
CLÁUSULA SEGUNDA
CARACTERIZAÇÃO DO EMPREENDIMENTO
Potência nominal do BESS: ______ MW
Capacidade de armazenamento: ______ MWh
Finalidade declarada:
( ) Peak Shaving
( ) Backup
( ) Qualidade de energia
( ) Operação própria
( ) Outra: ______________________
══════════════════════════════════════════════════════
CLÁUSULA TERCEIRA
DEMANDA CONTRATADA
A demanda contratada da unidade consumidora permanece fixada em:
Demanda Ponta: ______ kW
Demanda Fora Ponta: ______ kW
A utilização do BESS não implica qualquer garantia da CERPRO quanto à redução futura da demanda faturável ou aos resultados econômicos pretendidos pelo consumidor.
══════════════════════════════════════════════════════
CLÁUSULA QUARTA
VEDAÇÃO DE EXPORTAÇÃO
Fica expressamente vedada a exportação de energia elétrica proveniente do sistema BESS para a rede da CERPRO sem autorização prévia, expressa e específica.
O consumidor manterá permanentemente ativo sistema anti-exportação aprovado pela CERPRO.
══════════════════════════════════════════════════════
CLÁUSULA QUINTA
RESPONSABILIDADE OPERACIONAL
Toda responsabilidade pela operação do BESS será exclusiva do consumidor.
A CERPRO não responderá por:
I – falhas operacionais;
II – indisponibilidade do sistema;
III – perda de desempenho;
IV – falhas de carregamento;
V – falhas de descarregamento;
VI – perdas econômicas decorrentes da operação do BESS.
══════════════════════════════════════════════════════
CLÁUSULA SEXTA
UTILIZAÇÃO DA REDE COMO RESERVA DE CAPACIDADE
O consumidor reconhece que a rede da CERPRO não constitui reserva gratuita de potência ou capacidade para compensação de falhas do sistema BESS.
Caso sejam identificadas utilizações recorrentes incompatíveis com as características declaradas do empreendimento, a CERPRO poderá:
I – exigir adequações técnicas;
II – revisar condições operativas;
III – solicitar revisão contratual;
IV – comunicar os fatos à ANEEL.
══════════════════════════════════════════════════════
CLÁUSULA SÉTIMA
SISTEMAS DE PROTEÇÃO
O consumidor compromete-se a manter:
I – sistema anti-ilhamento;
II – sistema anti-exportação;
III – relés de proteção;
IV – telecomando;
V – supervisão operacional;
VI – registradores de eventos.
══════════════════════════════════════════════════════
CLÁUSULA OITAVA
ACESSO A DADOS OPERACIONAIS
A CERPRO poderá solicitar:
I – registros de eventos;
II – históricos de operação;
III – dados de potência;
IV – relatórios de carga e descarga;
V – informações de supervisão.
O consumidor deverá disponibilizar os dados no prazo máximo de 5 dias úteis.
══════════════════════════════════════════════════════
CLÁUSULA NONA
RESPONSABILIDADE POR DANOS
O consumidor responderá integralmente por danos decorrentes da operação do BESS que afetem:
I – a rede da CERPRO;
II – equipamentos da CERPRO;
III – outros consumidores;
IV – terceiros.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA
RESSARCIMENTO DE INVESTIMENTOS
Sem prejuízo da regulamentação vigente, eventual redução de demanda contratada ou alteração substancial do perfil de utilização da rede poderá ensejar a aplicação dos mecanismos regulatórios de ressarcimento dos investimentos realizados para atendimento da unidade consumidora.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA PRIMEIRA
EMERGÊNCIAS E CONTINGÊNCIAS
Em situações de emergência, risco operacional ou perturbações provocadas pelo empreendimento, a CERPRO poderá determinar:
I – redução de potência;
II – limitação operacional;
III – suspensão temporária;
IV – desligamento emergencial.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA SEGUNDA
SEGURO
A CERPRO poderá exigir a manutenção de seguro compatível com os riscos inerentes ao empreendimento.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA TERCEIRA
ALTERAÇÕES DO SISTEMA
Qualquer alteração de:
• potência;
• capacidade;
• lógica operacional;
• equipamentos principais;
• finalidade de utilização;
deverá ser previamente comunicada e submetida à aprovação da CERPRO.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA QUARTA
DESCUMPRIMENTO
O descumprimento das obrigações previstas neste Aditivo poderá ensejar:
I – suspensão da autorização operacional;
II – revisão das condições de conexão;
III – adoção das medidas administrativas e judiciais cabíveis.
══════════════════════════════════════════════════════
CLÁUSULA DÉCIMA QUINTA
DISPOSIÇÕES FINAIS
Este Aditivo complementa o CUSD original e permanecerá vigente enquanto o Sistema de Armazenamento de Energia permanecer conectado às instalações da unidade consumidora.
Promissão/SP, ____ de __________ de 20___.
CERPRO
CONSUMIDOR
CHECKLIST DE CONFORMIDADE
SISTEMAS DE ARMAZENAMENTO DE ENERGIA (BESS)
CC-BESS-CERPRO-001/2026
PROCESSO Nº: ______________________
CONSUMIDOR: ______________________
UNIDADE CONSUMIDORA: ______________________
DATA: //____
RESPONSÁVEL PELA ANÁLISE: ______________________
══════════════════════════════════════════════════════
MÓDULO 1
DOCUMENTAÇÃO ADMINISTRATIVA
□ Requerimento formal protocolado
□ CNPJ atualizado
□ Contrato Social atualizado
□ Procuração (quando aplicável)
□ Identificação do representante legal
□ Identificação do responsável técnico
□ ART/TRT apresentada
□ ART/TRT válida
□ Certidão profissional válida
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 2
DOCUMENTAÇÃO REGULATÓRIA
□ Enquadramento regulatório apresentado
□ Declaração de finalidade operacional
□ Declaração de não exportação
□ Informações sobre eventual necessidade de outorga
□ Comprovação de atendimento às exigências ANEEL
□ Comprovação de registros exigidos
□ Comprovação de autorizações exigidas
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 3
PROJETO ELÉTRICO
□ Projeto executivo apresentado
□ Diagrama unifilar apresentado
□ Memorial descritivo apresentado
□ Diagramas funcionais apresentados
□ Lista de equipamentos apresentada
□ Transformadores identificados
□ Inversores identificados
□ Baterias identificadas
□ Potência instalada informada
□ Capacidade instalada informada
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 4
ESTUDOS ELÉTRICOS
□ Curto-circuito
□ Fluxo de potência
□ Coordenação de proteção
□ Seletividade
□ Harmônicas
□ Qualidade da energia
□ Estabilidade
□ Contingência
□ Impacto sistêmico
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 5
PROTEÇÕES
□ ANSI 27
□ ANSI 59
□ ANSI 81U
□ ANSI 81O
□ ANSI 50
□ ANSI 51
□ ANSI 67
□ ANSI 32
□ ANSI 25
□ ANSI 46
□ ANSI 47
□ ANSI 50N
□ ANSI 51N
□ ANSI 64
□ Anti-ilhamento
□ Anti-exportação
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 6
SEGURANÇA
□ AVCB apresentado
□ Licenciamento ambiental
□ Plano de emergência
□ Plano de combate a incêndio
□ Sistema de detecção
□ Sistema de supressão
□ Sinalização de emergência
□ Rotas de fuga
□ Controle de acesso
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 7
MONITORAMENTO E TELEMETRIA
□ Supervisão local
□ Supervisão remota
□ Registro de eventos
□ Registro de alarmes
□ Histórico operacional
□ Sincronismo horário
□ Comunicação validada
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 8
ANÁLISE OPERACIONAL
□ Avaliação de contingências
□ Avaliação de emergências
□ Avaliação de impactos operacionais
□ Avaliação de manobras
□ Avaliação de paralelismo
□ Avaliação de sincronismo
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 9
ANÁLISE JURÍDICA
□ Termo de Responsabilidade
□ Acordo Operativo
□ Aditivo ao CUSD
□ Seguro apresentado
□ Matriz de responsabilidades aceita
□ Responsabilidades definidas
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
MÓDULO 10
COMISSIONAMENTO
□ Teste anti-ilhamento
□ Teste anti-exportação
□ Teste de proteção
□ Teste de supervisão
□ Teste de telecomando
□ Teste de emergência
□ Teste operacional
STATUS:
( ) APROVADO
( ) PENDENTE
( ) REPROVADO
══════════════════════════════════════════════════════
RESULTADO FINAL
( ) APROVADO
( ) APROVADO COM CONDICIONANTES
( ) PENDÊNCIAS A SANAR
( ) NÃO APROVADO
OBSERVAÇÕES:
RESPONSÁVEL TÉCNICO CERPRO
DATA: //____
RESOLUÇÃO DA DIRETORIA Nº ___/2026
Institui o Programa CERPRO para Análise, Conexão e Operação de Sistemas de Armazenamento de Energia Elétrica (BESS).
A Diretoria da COOPERATIVA DE ELETRIFICAÇÃO RURAL DA REGIÃO DE PROMISSÃO – CERPRO, no uso de suas atribuições estatutárias,
CONSIDERANDO a evolução tecnológica dos Sistemas de Armazenamento de Energia (BESS);
CONSIDERANDO a necessidade de preservar a segurança, confiabilidade e continuidade do serviço público de distribuição de energia elétrica;
CONSIDERANDO os princípios da modicidade tarifária, equilíbrio econômico-financeiro da permissão e tratamento isonômico dos consumidores;
CONSIDERANDO os Processos ANEEL nº 48500.014241/2026-79 e nº 48500.013845/2026-06;
RESOLVE:
Art. 1º Instituir o Programa CERPRO de Avaliação e Conexão de Sistemas de Armazenamento de Energia Elétrica – BESS.
Art. 2º Aprovar os seguintes instrumentos normativos:
I – Norma Técnica CERPRO NT-BESS-001/2026;
II – Manual de Procedimentos MP-BESS-CERPRO-001/2026;
III – Acordo Operativo para Sistemas BESS;
IV – Aditivo ao CUSD para Consumidores com BESS;
V – Plano de Emergência e Resposta a Incidentes;
VI – Matriz de Responsabilidades;
VII – Checklist de Conformidade.
Art. 3º Nenhum sistema BESS poderá entrar em operação sem observância dos instrumentos aprovados nesta Resolução.
Art. 4º Fica criado o Comitê Interno BESS CERPRO.
Art. 5º Esta Resolução entra em vigor na data de sua aprovação.
Promissão/SP, ___ de __________ de 2026.
DIRETORIA DA CERPRO
PORTARIA Nº ___/2026
Cria o Comitê Técnico-Regulatório para Sistemas de Armazenamento de Energia – BESS.
Art. 1º Fica criado o Comitê Técnico-Regulatório BESS CERPRO.
Art. 2º O Comitê terá caráter consultivo e deliberativo interno para análise de empreendimentos de armazenamento de energia.
Art. 3º O Comitê será composto por representantes dos seguintes setores:
I – Diretoria;
II – Engenharia;
III – Operação;
IV – Jurídico;
V – Regulação;
VI – Financeiro (quando necessário).
Art. 4º São competências do Comitê:
I – Analisar projetos BESS;
II – Emitir pareceres técnicos e regulatórios;
III – Avaliar impactos operacionais;
IV – Avaliar impactos econômico-financeiros;
V – Deliberar sobre condicionantes técnicas;
VI – Recomendar aprovação, aprovação condicionada ou indeferimento técnico.
Art. 5º As decisões serão formalizadas por ata e integrarão o processo administrativo correspondente.
Art. 6º Esta Portaria entra em vigor na data de sua publicação.
Promissão/SP, ___ de __________ de 2026.
PRESIDÊNCIA DA CERPRO
MATRIZ DE RISCOS
PROJETO BESS MARFRIG GLOBAL FOODS S.A.
PROCESSO ANEEL Nº 48500.014241/2026-79
OBJETIVO
Identificar, classificar e propor medidas mitigadoras para os riscos associados à implantação e operação do Sistema BESS da Marfrig.
CONCLUSÃO
O maior risco estratégico identificado não é a conexão física do sistema BESS, mas sim o potencial impacto econômico-financeiro decorrente da utilização do armazenamento para gerenciamento de demanda (peak shaving), com reflexos sobre a sustentabilidade econômico-financeira da CERPRO, a recuperação dos investimentos realizados na Subestação 138 kV e a modicidade tarifária dos demais consumidores.
Recomenda-se manutenção da estratégia institucional de colaboração com a ANEEL no processo de conexão, sem prejuízo da defesa firme e contínua no Processo nº 48500.013845/2026-06.
MATRIZ DE RISCOS
PROJETO BESS MARFRIG GLOBAL FOODS S.A.
PROCESSO ANEEL Nº 48500.014241/2026-79
OBJETIVO
Identificar, classificar e propor medidas mitigadoras para os riscos associados à implantação e operação do Sistema BESS da Marfrig.
CONCLUSÃO
O maior risco estratégico identificado não é a conexão física do sistema BESS, mas sim o potencial impacto econômico-financeiro decorrente da utilização do armazenamento para gerenciamento de demanda (peak shaving), com reflexos sobre a sustentabilidade econômico-financeira da CERPRO, a recuperação dos investimentos realizados na Subestação 138 kV e a modicidade tarifária dos demais consumidores.
Recomenda-se manutenção da estratégia institucional de colaboração com a ANEEL no processo de conexão, sem prejuízo da defesa firme e contínua no Processo nº 48500.013845/2026-06.

---

## Tabelas (extração bruta)

### Tabela bruta 1
| Risco | Probabilidade | Impacto | Nível de Risco | Mitigação |
| Exportação indevida de energia para a rede | Média | Muito Alto | Crítico | Sistema anti-exportação, relés dedicados, supervisão |
| Falha do sistema anti-exportação | Média | Muito Alto | Crítico | Redundância e testes periódicos |
| Incêndio em baterias (thermal runaway) | Baixa/Média | Muito Alto | Crítico | AVCB, plano de emergência, sistemas de combate |
| Explosão | Baixa | Muito Alto | Alto | Sistemas de proteção e monitoramento |
| Distorções harmônicas | Média | Alto | Alto | Estudos de qualidade e filtros |
| Oscilações de tensão | Média | Alto | Alto | Estudos de estabilidade |
| Falha de sincronismo | Baixa/Média | Alto | Alto | Proteções ANSI e testes |
| Impacto nos indicadores DEC/FEC | Média | Alto | Alto | Estudos operacionais e contingências |
| Utilização da rede como reserva gratuita de capacidade | Alta | Alto | Crítico | Aditivo ao CUSD e monitoramento |
| Redução de receita do CUSD | Alta | Muito Alto | Crítico | Processo ANEEL 48500.013845/2026-06 |
| Subutilização da Subestação 138 kV | Alta | Muito Alto | Crítico | Defesa econômico-financeira perante ANEEL |
| Judicialização pela Marfrig | Média | Alto | Alto | Processo documentado e fundamentação técnica |
| Fiscalização ANEEL | Média | Alto | Alto | Cumprimento integral do Ofício 226 |
| Alteração regulatória futura | Alta | Médio | Médio | Revisão periódica das normas CERPRO |
| Danos a terceiros | Baixa/Média | Muito Alto | Alto | Seguro e matriz de responsabilidades |
| Passivo ambiental | Baixa | Muito Alto | Alto | Licenciamento e monitoramento |

### Tabela bruta 2
| Risco | Probabilidade | Impacto | Nível de Risco | Mitigação |
| Exportação indevida de energia para a rede | Média | Muito Alto | Crítico | Sistema anti-exportação, relés dedicados, supervisão |
| Falha do sistema anti-exportação | Média | Muito Alto | Crítico | Redundância e testes periódicos |
| Incêndio em baterias (thermal runaway) | Baixa/Média | Muito Alto | Crítico | AVCB, plano de emergência, sistemas de combate |
| Explosão | Baixa | Muito Alto | Alto | Sistemas de proteção e monitoramento |
| Distorções harmônicas | Média | Alto | Alto | Estudos de qualidade e filtros |
| Oscilações de tensão | Média | Alto | Alto | Estudos de estabilidade |
| Falha de sincronismo | Baixa/Média | Alto | Alto | Proteções ANSI e testes |
| Impacto nos indicadores DEC/FEC | Média | Alto | Alto | Estudos operacionais e contingências |
| Utilização da rede como reserva gratuita de capacidade | Alta | Alto | Crítico | Aditivo ao CUSD e monitoramento |
| Redução de receita do CUSD | Alta | Muito Alto | Crítico | Processo ANEEL 48500.013845/2026-06 |
| Subutilização da Subestação 138 kV | Alta | Muito Alto | Crítico | Defesa econômico-financeira perante ANEEL |
| Judicialização pela Marfrig | Média | Alto | Alto | Processo documentado e fundamentação técnica |
| Fiscalização ANEEL | Média | Alto | Alto | Cumprimento integral do Ofício 226 |
| Alteração regulatória futura | Alta | Médio | Médio | Revisão periódica das normas CERPRO |
| Danos a terceiros | Baixa/Média | Muito Alto | Alto | Seguro e matriz de responsabilidades |
| Passivo ambiental | Baixa | Muito Alto | Alto | Licenciamento e monitoramento |
